Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
1 2 Spannung L1-N Float V - R
3 2 Spannung L2-N Float V - R
5 2 Spannung L3-N Float V - R
7 2 Spannung L1-L2 Float V - R
9 2 Spannung L2-L3 Float V - R
11 2 Spannung L3-L1 Float V - R
13 2 Strom L1 Float A - R
15 2 Strom L2 Float A - R
17 2 Strom L3 Float A - R
19 2 Scheinleistung L1 Float VA - R
21 2 Scheinleistung L2 Float VA - R
23 2 Scheinleistung L3 Float VA - R
25 2 Wirkleistung L1 Float W - R
27 2 Wirkleistung L2 Float W - R
29 2 Wirkleistung L3 Float W - R
31 2 Blindleistung L1 (Qn) Float var - R
33 2 Blindleistung L2 (Qn) Float var - R
35 2 Blindleistung L3 (Qn) Float var - R
37 2 Leistungsfaktor L1 Float - 0 ... 1 R
39 2 Leistungsfaktor L2 Float - 0 ... 1 R
41 2 Leistungsfaktor L3 Float - 0 ... 1 R
43 2 THD Spannung L1-L2 Float % 0 ... 100 R
45 2 THD Spannung L2-L3 Float % 0 ... 100 R
47 2 THD Spannung L3-L1 Float % 0 ... 100 R
49 2 Reserve R
51 2 Reserve R
53 2 Reserve R
55 2 Netzfrequenz Float Hz 45 ... 65 R
57 2 3-Phasen-Durchschnitt Spannung L-N Float V - R
59 2 3-Phasen-Durchschnitt Spannung L-L Float V - R
61 2 3-Phasen-Durchschnitt Strom L-L Float A - R
63 2 Gesamtscheinleistung Float VA - R
65 2 Gesamtwirkleistung Float W - R
67 2 Gesamtblindleistung (Qn) Float var - R
69 2 Gesamtleistungsfaktor Float - - R
71 2 Amplitudenunsymmetrie der Spannung Float % 0 ... 100 R
73 2 Amplitudenunsymmetrie des Stroms Float % 0 ... 100 R
75 2 Maximale Spannung L1-N Float V - R
77 2 Maximale Spannung L2-N Float V - R
79 2 Maximale Spannung L3-N Float V - R
81 2 Maximale Spannung L1-L2 Float V - R
83 2 Maximale Spannung L2-L3 Float V - R
85 2 Maximale Spannung L3-L1 Float V - R
87 2 Maximaler Strom L1 Float A - R
89 2 Maximaler Strom L2 Float A - R
91 2 Maximaler Strom L3 Float A - R
93 2 Maximale Scheinleistung L1 Float VA - R
95 2 Maximale Scheinleistung L2 Float VA - R
97 2 Maximale Scheinleistung L3 Float VA - R
99 2 Maximale Wirkleistung L1 Float W - R
101 2 Maximale Wirkleistung L2 Float W - R
103 2 Maximale Wirkleistung L3 Float W - R
105 2 Maximale Blindleistung L1 (Qn) Float var - R
107 2 Maximale Blindleistung L2 (Qn) Float var - R
109 2 Maximale Blindleistung L3 (Qn) Float var - R
111 2 Maximaler Leistungsfaktor L1 Float - 0 ... 1 R
113 2 Maximaler Leistungsfaktor L2 Float - 0 ... 1 R
115 2 Maximaler Leistungsfaktor L3 Float - 0 ... 1 R
117 2 Maximaler THD Spannung L1-L2 Float % 0 ... 100 R
119 2 Maximaler THD Spannung L2-L3 Float % 0 ... 100 R
121 2 Maximaler THD Spannung L3-L1 Float % 0 ... 100 R
123 2 Reserve - - -
125 2 Reserve - - -
127 2 Reserve - - -
129 2 Maximale Netzfrequenz Float Hz 45 ... 65 R
131 2 Maximaler 3-Phasen Durchschnitt
Spannung L-N
Float V - R
133 2 Maximaler 3-Phasen Durchschnitt
Spannung L-L
Float V - R
135 2 Maximaler 3-Phasen Durchschnitt
Strom L-L
Float A - R
137 2 Maximale Gesamtscheinleistung Float VA - R
139 2 Maximale Gesamtwirkleistung Float W - R
141 2 Maximale Gesamtlindleistung (Qn) Float var - R
143 2 Maximaler Gesamtleistungsfaktor Float - - R
145 2 Minimale Spannung L1-N Float V - R
147 2 Minimale Spannung L2-N Float V - R
149 2 Minimale Spannung L3-N Float V - R
151 2 Minimale Spannung L1-L2 Float V - R
153 2 Minimale Spannung L2-L3 Float V - R
155 2 Minimale Spannung L3-L1 Float V - R
157 2 Minimaler Strom L1 Float A - R
159 2 Minimaler Strom L2 Float A - R
161 2 Minimaler Strom L3 Float A - R
163 2 Minimale Scheinleistung L1 Float VA - R
165 2 Minimale Scheinleistung L2 Float VA - R
167 2 Minimale Scheinleistung L3 Float VA - R
169 2 Minimale Wirkleistung L1 Float W - R
171 2 Minimale Wirkleistung L2 Float W - R
173 2 Minimale Wirkleistung L3 Float W - R
175 2 Minimale Blindleistung L1 (Qn) Float var - R
177 2 Minimale Blindleistung L2 (Qn) Float var - R
179 2 Minimale Blindleistung L3 (Qn) Float var - R
181 2 Minimaler Leistungsfaktor L1 Float - 0 ... 1 R
183 2 Minimaler Leistungsfaktor L2 Float - 0 ... 1 R
185 2 Minimaler Leistungsfaktor L3 Float - 0 ... 1 R
187 2 Minimale Netzfrequenz Float Hz 45 ... 65 R
189 2 Minimaler 3-Phasen-Durchschnitt
Spannung L-N
Float V - R
191 2 Minimaler 3-Phasen-Durchschnitt
Spannung L-L
Float V - R
193 2 Minimaler 3-Phasen-Durchschnitt
Strom L-L
Float A - R
195 2 Minimale Gesamtscheinleistung Float VA - R
197 2 Minimale Gesamtwirkleistung Float W - R
199 2 Minimale Gesamtblindleistung (Qn) Float var - R
201 2 Minimaler Gesamtleistungsfaktor Float var - R
Byte 3 Bit 0
Grenzwert 0
Byte 3 Bit 1
Grenzwert 1
Byte 3 Bit 2
Grenzwert 2
Byte 3 Bit 3
Grenzwert 3
Byte 3 Bit 4
Grenzwert 4
Byte 3 Bit 5
Grenzwert 5
Byte 3 Bit 6
Grenzwert 6
Byte 3 Bit 7
Grenzwert 7
Byte 2 Bit 0
Grenzwert 8
Byte 2 Bit 1
Grenzwert 9
Byte 2 Bit 2
Grenzwert 10
Byte 2 Bit 3
Grenzwert 11
Byte 0 Bit 0
Grenzwert VKE
Byte 0 Bit 1
Verknüpfungsergebnis
1 der
Grenzwerte an den
Eingängen 0 ... 3
Byte 0 Bit 2
Verknüpfungsergebnis
2 der
Grenzwerte an den
Eingängen 4 ... 7
Byte 0 Bit 3
Verknüpfungsergebnis
3 der
Grenzwerte an den
Eingängen 8 ... 11
Byte 0 Bit 4
Verknüpfungsergebnis
4 der
Grenzwerte an den
Eingängen 12 ... 15
205 2 PMD Diagnose und Status* Unsigned long -Byte 0
Systemstatus
Byte 1
Gerätestatus
Byte 2
Gerätediagnose
Byte 3
Komponentendiagnose
R
Byte 3 Bit 0
Ausgang 0
207 2 Digitalenausgänge* Status Unsigned long -
Byte 3 Bit 1
Ausgang 1
R
Byte 3 Bit 0
Eingang 0
209 2 Digitaleingänge* Status Unsigned long -
Byte 3 Bit 1
Eingang 1
R
211 2 Aktiver Tarif Unsigned long - 0 = Tarif 1
1 = Tarif 2
R
213 2 Betriebsstundenzähler**) Unsigned long s 0 ... 999999999 RW
215 2 Universalzähler**) Unsigned long - 0 ... 999999999 RW
217 2 Änderungszähler der Grundparameter Unsigned long - - R
219 2 Änderungszähler aller Parameter Unsigned long - - R
221 2 Änderungszähler Grenzwerte Unsigned long - - R
223 2 Zähler aller Ereignisse Unsigned long - - R
225 2 Zähler aller Alarme Unsigned long - - R
227 2 Zähler aller Lastgangeinträge Unsigned long - - R
229 2 Zähler für Sonstiges Unsigned long - - R
Byte 3 Bit 0
Ausgang 0
231 2 Status Digitalausgänge Modul 1*) Unsigned long -
Byte 3 Bit 1
Ausgang 1
R
Byte 3 Bit 0
Eingang 0
233 2 Status Digitaleingänge Modul 1*) Unsigned long -
Byte 3 Bit 1
Eingang 1
R
Byte 3 Bit 0
Ausgang 0
235 2 Status Digitalausgänge Modul 2*) Unsigned long -
Byte 3 Bit 1
Ausgang 1
R
Byte 3 Bit 0
Eingang 0
237 2 Status Digitaleingänge Modul 2*) Unsigned long -
Byte 3 Bit 1
Eingang 1
R
243 2 Cos φ L1 Float - - R
245 2 Cos φ L2 Float - - R
247 2 Cos φ L3 Float - - R
249 2 Phasenverschiebungswinkel L1 Float ° - R
251 2 Phasenverschiebungswinkel L2 Float ° - R
253 2 Phasenverschiebungswinkel L3 Float ° - R
255 2 Phasenwinkel L1- L1 Float ° - R
257 2 Phasenwinkel L1- L2 Float ° - R
259 2 Phasenwinkel L1- L3 Float ° - R
261 2 THD Spannung L1 Float % 0 ... 100 R
263 2 THD Spannung L2 Float % 0 ... 100 R
265 2 THD Spannung L3 Float % 0 ... 100 R
267 2 THD Strom L1 Float % 0 ... 100 R
269 2 THD Strom L2 Float % 0 ... 100 R
271 2 THD Strom L3 Float % 0 ... 100 R
273 2 Verzerrung Strom L1 Float A - R
275 2 Verzerrung Strom L2 Float A - R
277 2 Verzerrung Strom L3 Float A - R
279 2 Gesamtblindleistung L1 (Qtot) Float var - R
281 2 Gesamtblindleistung L2 (Qtot) Float var - R
283 2 Gesamtblindleistung L3 (Qtot) Float var - R
285 2 Blindleistung L1 (Q1) Float var - R
287 2 Blindleistung L1 (Q1) Float var - R
289 2 Blindleistung L1 (Q1) Float var - R
291 2 Spannungsunsymmetrie Float % 0 ... 100 R
293 2 Stromunsymmetrie Float % 0 ... 100 R
295 2 Neutralleiterstrom Float A - R
297 2 Gesamtblindleistung (Qtot) Float var - R
299 2 Gesamtblindleistung (Q1) Float var - R
301 2 Gleitender Mittelwert Spannung L1-N Float V - R
303 2 Gleitender Mittelwert Spannung L2-N Float V - R
305 2 Gleitender Mittelwert Spannung L3-N Float V - R
307 2 Gleitender Mittelwert Spannung L1-L2 Float V - R
309 2 Gleitender Mittelwert Spannung L2-L3 Float V - R
311 2 Gleitender Mittelwert Spannung L3-L1 Float V - R
313 2 Gleitender Mittelwert Strom L1 Float A - R
315 2 Gleitender Mittelwert Strom L2 Float A - R
317 2 Gleitender Mittelwert Strom L3 Float A - R
319 2 Gleitender Mittelwert Scheinleistung L1 Float VA - R
321 2 Gleitender Mittelwert Scheinleistung L2 Float VA - R
323 2 Gleitender Mittelwert Scheinleistung L3 Float VA - R
325 2 Gleitender Mittelwert Wirkleistung L1 Float W - R
327 2 Gleitender Mittelwert Wirkleistung L2 Float W - R
329 2 Gleitender Mittelwert Wirkleistung L3 Float W - R
331 2 Gleitender Mittelwert
Blindleistung L1 (Qn)
Float var - R
333 2 Gleitender Mittelwert
Blindleistung L2 (Qn)
Float var - R
335 2 Gleitender Mittelwert
Blindleistung L3 (Qn)
Float var - R
337 2 Gleitender Mittelwert
Gesamtblindleistung L1 (Qtot)
Float var - R
339 2 Gleitender Mittelwert
Gesamtblindleistung L2 (Qtot)
Float var - R
341 2 Gleitender Mittelwert
Gesamtblindleistung L3 (Qtot)
Float var - R
343 2 Gleitender Mittelwert
Blindleistung L1 (Q1)
Float var - R
345 2 Gleitender Mittelwert
Blindleistung L2 (Q1)
Float var - R
347 2 Gleitender Mittelwert
Blindleistung L3 (Q1)
Float var - R
349 2 Gleitender Mittelwert
Leistungsfaktor L1
Float - 0 ... 1 R
351 2 Gleitender Mittelwert
Leistungsfaktor L2
Float - 0 ... 1 R
353 2 Gleitender Mittelwert
Leistungsfaktor L3
Float - 0 ... 1 R
355 2 Gleitender Mittelwert
Gesamtscheinleistung
Float VA - R
357 2 Gleitender Mittelwert
Gesamtwirkleistung
Float W - R
359 2 Gleitender Mittelwert
Gesamtblindleistung (Qn)
Float var - R
361 2 Gleitender Mittelwert
Gesamtblindleistung (Qtot)
Float var - R
363 2 Gleitender Mittelwert
Gesamtblindleistung (Q1)
Float var - R
365 2 Gleitender Mittelwert
Gesamtleistungsfaktor
Float - - R
367 2 Gleitender Mittelwert Neutralleiterstrom Float A - R
369 2 Prozessbetriebsstundenzähler**) Unsigned long s 0 … 999 999 999 RW
371 2 Universalzähler 2**) Unsigned long - 0 … 999 999 999 RW
373 2 Impulszähler 0**) Unsigned long - 0 … 999 999 999 RW
375 2 Impulszähler 02**) Unsigned long - 0 … 999 999 999 RW
377 2 Impulszähler 03**) Unsigned long - 0 … 999 999 999 RW
379 2 Impulszähler 04**) Unsigned long - 0 … 999 999 999 RW
381 2 Impulszähler 05**) Unsigned long - 0 … 999 999 999 RW
383 2 Impulszähler 06**) Unsigned long - 0 … 999 999 999 RW
385 2 Impulszähler 07**) Unsigned long - 0 … 999 999 999 RW
387 2 Impulszähler 08**) Unsigned long - 0 … 999 999 999 RW
389 2 Impulszähler 09**) Unsigned long - 0 … 999 999 999 RW
391 2 Impulszähler 10**) Unsigned long - 0 … 999 999 999 RW

A.3.3 Aufbau - Grenzwerte mit Funktionscodes 0x01 und 0x02
Aufbau der Grenzwerte
Tabelle A- 6 Modbus Offset 203, Register 2: Grenzwertverletzungen
Byte Bit Status Bit Maske Wertebereich Zugriff
3 0 Grenzwert 0 0x00000001 R
3 1 Grenzwert 1 0x00000002 R
3 2 Grenzwert 2 0x00000004 R
3 3 Grenzwert 3 0x00000008 R
3 4 Grenzwert 4 0x00000010 R
3 5 Grenzwert 5 0x00000020 R
3 6 Grenzwert 6 0x00000040 R
3 7 Grenzwert 7 0x00000080 R
2 0 Grenzwert 8 0x00000100 R
2 1 Grenzwert 9 0x00000200 R
2 2 Grenzwert 10 0x00000400 R
2 3 Grenzwert 11 0x00000800 R
0 0 Grenzwert VKE 0x01000000 R
0 1 Funktionsblock 1 an den
Logikeingängen 1 ... 4
0x02000000 R
0 2 Funktionsblock 2 an den
Logikeingängen 1 ... 4
0x04000000 R
0 3 Funktionsblock 3 an den
Logikeingängen 1 ... 4
0x08000000 R
0 4 Funktionsblock 4 an den
Logikeingängen 1 ... 4
0x10000000
0 =
Grenzwert nicht verletzt
1 =
Grenzwert verletzt
R

A.3.4 Aufbau - PMD Diagnose und Status mit den Funktionscodes 0x03 und 0x04
Aufbau
Tabelle A- 7 Einteilung der Bytes in Status und Diagnose
Byte Bedeutung
0 Systemstatus
1 Gerätestatus
2 Gerätediagnose
3 Komponentendiagnose
Tabelle A- 8 Modbus Offset 205, Register 2: Aufbau PMD Diagnose und Status
Byte Bit Gerätestatus Typ Bit Maske Wertebereich Zugriff
0 0 Kein Synchronisierimpuls Status 0x01000000 R
0 1 Geräte Konfigurationsmenü ist aktiv Status 0x02000000 R
0 2 Spannung übersteuert Status 0x04000000 R
0 3 Strom übersteuert Status 0x08000000 R
1 0 Modul Steckplatz 1 Status 0x00010000 R
1 1 Impulsfrequenz zu hoch Status 0x00020000 R
1 2 Modul Steckplatz 2 Status 0x00040000 R
2 0 Basiskonfiguration geändert1) 2) Status 0x00000100 R
2 1 Grenzwertüberschreitung oder
Grenzwertunterschreitung1) 2)
abgespeichert 0x00000200 R
2 2 Impulsfrequenz zu hoch1) 2) abgespeichert 0x00000400 R
2 3 Neustart des Geräts1) 2) abgespeichert 0x00000800 R
2 4 Energiezähler zurückgesetzt1) 2) abgespeichert 0x00001000 R
3 0 Bit 0 Slot 1 Parameteränderungen2) abgespeichert 0x00000001 R
3 1 Bit 1 Slot 1 I&M-Datenänderungen2) abgespeichert 0x00000002 R
3 2 Bit 2 Slot 1 Firmwareupdate aktiv2) abgespeichert 0x00000004 R
3 3 Bit 3 Firmwareupdate verfügbar2) abgespeichert 0x00000008 R
3 4 Bit 4 Bootloaderupdate Flag2) abgespeichert 0x00000010 R
3 5 Bit 5 Slot 2 Parameteränderungen2) abgespeichert 0x00000020 R
3 6 Bit 6 Slot 2 I&M-Datenänderungen2) abgespeichert 0x00000040 R
3 7 Bit 7 Slot 2 Firmwareupdate aktive2) abgespeichert 0x00000080
0 =
nicht aktiv
1 =
aktiv
R
1) nur diese Gerätestatus sind zu quittieren.
2) Hier können Sie zusätzlich zu den Funktionscodes 0x01 und 0x02 die Funktionscodes 0x05 und 0x0F anwenden.
Siehe auch
Messgrößen ohne

Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
483 4 Zeitstempel der aktuellen Periode Timestamp - - R
489 2 Mittelwert Scheinleistung in der
aktuellen Periode
Float VA - R
491 2 Mittelwert Wirkleistung Bezug in der
aktuellen Periode
Float W - R
493 2 Mittelwert Blindleistung Bezug in der
aktuellen Periode
Float var - R
495 2 Mittelwert Wirkleistung Lieferung in der
aktuellen Periode
Float W - R
497 2 Mittelwert Blindleistung Lieferung in
der aktuellen Periode
Float var - R
499 2 Kumulierte Scheinleistung in der
aktuellen Periode
Float VA - R
501 2 Kumulierte Wirkleistung Bezug in der
aktuellen Periode
Float W - R
503 2 Kumulierte Blindleistung Bezug in der
aktuellen Periode
Float var - R
505 2 Kumulierte Wirkleistung Lieferung in
der aktuellen Periode
Float W - R
507 2 Kumulierte Blindleistung Lieferung in
der aktuellen Periode
Float var - R
509 2 Maximale Wirkleistung in der aktuellen
Periode
Float W - R
511 2 Minimale Wirkleistung in der aktuellen
Periode
Float W - R
513 2 Maximale Blindleistung in der aktuellen
Periode
Float var - R
515 2 Minimale Blindleistung in der aktuellen
Periode
Float var - R
517 2 Länge der aktuellen Periode Unsigned long s - R
519 2 Zeit seit Beginn der momentanen
Periode
Unsigned long s - R
521 2 Tatsächliche Subintervalldauer Unsigned long s - R
523 2 Information zur letzten Periode Float VA
Byte 0 Bit 0
Tarifinformation
Byte 1 Bit 0 ... 3
Qualitätsinformation
Byte 2 Reserve
Byte 3 Bit 0 ... 3
Blindleistung
Information
R
525 2 Maximale Scheinleistung
in der aktuellen Periode
Float VA - R
527 2 Minimale Scheinleistung
in der aktuellen Periode
Float VA - R
529 2 Kumulierte Wirkleistung Bezug in der
momentanen Periode
Float W - R
531 2 Kumulierte Blindleistung Bezug in der
momentanen Periode
Float var - R
533 2 Kumulierte Wirkleistung Lieferung in
der momentanen Periode
Float W - R
535 2 Kumulierte Blindleistung Lieferung in
der momentanen Periode
Float var - R
537 2 Maximale Wirkleistung in der
momentanen Periode
Float W - R
539 2 Minimale Wirkleistung in der
momentanen Periode
Float W - R
541 2 Maximale Blindleistung in der
momentanen Periode
Float var - R
543 2 Minimale Blindleistung in der
momentanen Periode
Float var - R

A.3.6 Tarifbezogene Energiewerte im Format Double mit den Funktionscodes 0x03,
0x04 und 0x10
Adressieren der tarifbezogenen Energiewerte
Tabelle A- 11 Verfügbare tarifbezogene Messgrößen
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
797 4 Datum / Uhrzeit Timestamp - - RW
801 4 Bezogene Wirkenergie Tarif 1 Double Wh Überlauf 1.0e+12 RW
805 4 Bezogene Wirkenergie Tarif 2 Double Wh Überlauf 1.0e+12 RW
809 4 Gelieferte Wirkenergie Tarif 1 Double Wh Überlauf 1.0e+12 RW
813 4 Gelieferte Wirkenergie Tarif 2 Double Wh Überlauf 1.0e+12 RW
817 4 Bezogene Blindenergie Tarif 1 Double varh Überlauf 1.0e+12 RW
821 4 Bezogene Blindenergie Tarif 2 Double varh Überlauf 1.0e+12 RW
825 4 Gelieferte Blindenergie Tarif 1 Double varh Überlauf 1.0e+12 RW
829 4 Gelieferte Blindenergie Tarif 2 Double varh Überlauf 1.0e+12 RW
833 4 Scheinenergie Tarif 1 Double VAh Überlauf 1.0e+12 RW
837 4 Scheinenergie Tarif 2 Double VAh Überlauf 1.0e+12 RW
841 4 Prozesswirkenergie Double Wh Überlauf 1.0e+12 RW
845 4 Prozessblindenergie Double varh Überlauf 1.0e+12 RW
849 4 Prozessscheinenergie Double VAh Überlauf 1.0e+12 RW

A.3.7 Tarifbezogene Energiewerte im Format Float mit den Funktionscodes 0x03 und
0x04
Adressieren der tarifbezogenen Energiewerte
Tabelle A- 13 Verfügbare tarifbezogene Messgrößen
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
2799 2 Datum / Uhrzeit Unsigned long - - R
2801 2 Bezogene Wirkenergie Tarif 1 Float Wh Überlauf 1.0e+12 R
2803 2 Bezogene Wirkenergie Tarif 2 Float Wh Überlauf 1.0e+12 R
2805 2 Gelieferte Wirkenergie Tarif 1 Float Wh Überlauf 1.0e+12 R
2807 2 Gelieferte Wirkenergie Tarif 2 Float Wh Überlauf 1.0e+12 R
2809 2 Bezogene Blindenergie Tarif 1 Float varh Überlauf 1.0e+12 R
2811 2 Bezogene Blindenergie Tarif 2 Float varh Überlauf 1.0e+12 R
2813 2 Gelieferte Blindenergie Tarif 1 Float varh Überlauf 1.0e+12 R
2815 2 Gelieferte Blindenergie Tarif 2 Float varh Überlauf 1.0e+12 R
2817 2 Scheinenergie Tarif 1 Float VAh Überlauf 1.0e+12 R
2819 2 Scheinenergie Tarif 2 Float VAh Überlauf 1.0e+12 R
2821 2 Prozesswirkenergie Float Wh Überlauf 1.0e+12 R
2823 2 Prozessblindenergie Float varh Überlauf 1.0e+12 R
2825 2 Prozessscheinenergie Float VAh Überlauf 1.0e+12 R

A.3.8 Maximalwerte mit Zeitstempel und den Funktionscodes 0x03 und 0x04
Adressieren der Maximalwerte mit Zeitstempel
Das SENTRON PAC4200 stellt die unten aufgelisteten Maximalwerte mit Zeitstempel zur
Verfügung.
Tabelle A- 15 Verfügbare Messgrößen: Maximalwerte mit Zeitstempel
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
3001 6 Maximale Spannung L1-N mit Zeit Float + timestamp V - R
3007 6 Maximale Spannung L2-N mit Zeit Float + timestamp V - R
3013 6 Maximale Spannung L3-N mit Zeit Float + timestamp V - R
3019 6 Maximale Spannung L1-L2 mit Zeit Float + timestamp V - R
3025 6 Maximale Spannung L2-L3 mit Zeit Float + timestamp V - R
3031 6 Maximale Spannung L3-L1 mit Zeit Float + timestamp V - R
3037 6 Maximaler Strom L1 mit Zeit Float + timestamp A - R
3043 6 Maximaler Strom L2 mit Zeit Float + timestamp A - R
3049 6 Maximaler Strom L3 mit Zeit Float + timestamp A - R
3055 6 Maximale Scheinleistung L1 mit Zeit Float + timestamp VA - R
3061 6 Maximale Scheinleistung L2 mit Zeit Float + timestamp VA - R
3067 6 Maximale Scheinleistung L3 mit Zeit Float + timestamp VA - R
3073 6 Maximale Wirkleistung L1 mit Zeit Float + timestamp W - R
3079 6 Maximale Wirkleistung L2 mit Zeit Float + timestamp W - R
3085 6 Maximale Wirkleistung L3 mit Zeit Float + timestamp W - R
3091 6 Maximale Blindleistung L1 (Qn) mit
Zeit
Float + timestamp var - R
3097 6 Maximale Blindleistung L2 (Qn) mit
Zeit
Float + timestamp var - R
3103 6 Maximale Blindleistung L3 (Qn) mit
Zeit
Float + timestamp var - R
3109 6 Maximale
Gesamtblindleistung L1 (Qtot) mit
Zeit
Float + timestamp var - R
3115 6 Maximale
Gesamtblindleistung L2 (Qtot) mit
Zeit
Float + timestamp var - R
3121 6 Maximale
Gesamtblindleistung L3 (Qtot) mit
Zeit
Float + timestamp var - R
3127 6 Maximale Blindleistung L1 (Q1) mit
Zeit
Float + timestamp var - R
3133 6 Maximale Blindleistung L2 (Q1) mit
Zeit
Float + timestamp var - R
3139 6 Maximale Blindleistung L3 (Q1) mit
Zeit
Float + timestamp var - R
3145 6 Maximaler Leistungsfaktor L1 mit Zeit Float + timestamp - 0 … 1 R
3151 6 Maximaler Leistungsfaktor L2 mit Zeit Float + timestamp - 0 … 1 R
3157 6 Maximaler Leistungsfaktor L3 mit Zeit Float + timestamp - 0 … 1 R
3163 6 Maximaler THD Spannung L1-L2
bezogen auf die Grundschwingung
mit Zeit
Float + timestamp % 0 ... 100 R
3169 6 Maximaler THD Spannung L2-L3
bezogen auf die Grundschwingung
mit Zeit
Float + timestamp % 0 ... 100 R
3175 6 Maximaler THD Spannung L3-L1
bezogen auf die Grundschwingung
mit Zeit
Float + timestamp % 0 ... 100 R
3199 6 Maximaler Cos φ L1 mit Zeit Float + timestamp cos φL1 - R
3205 6 Maximaler Cos φ L2 mit Zeit Float + timestamp cos φL2 - R
3211 6 Maximaler Cos φ L3 mit Zeit Float + timestamp cos φL3 - R
3217 6 Maximaler
Phasenverschiebungswinkel L1 mit
Zeit
Float + timestamp φ - R
3223 6 Maximaler
Phasenverschiebungswinkel L2 mit
Zeit
Float + timestamp φ - R
3229 6 Maximaler
Phasenverschiebungswinkel L3 mit
Zeit
Float + timestamp φ - R
3253 6 Maximaler THD Spannung L1 mit Zeit Float + timestamp % 0 ... 100 R
3259 6 Maximaler THD Spannung L2 mit Zeit Float + timestamp % 0 ... 100 R
3265 6 Maximaler THD Spannung L3 mit Zeit Float + timestamp % 0 ... 100 R
3271 6 Maximaler THD Strom L1 mit Zeit Float + timestamp % 0 ... 100 R
3277 6 Maximaler THD Strom L2 mit Zeit Float + timestamp % 0 ... 100 R
3283 6 Maximaler THD Strom L3 mit Zeit Float + timestamp % 0 ... 100 R
3289 6 Maximale Verzerrung Strom L1 mit
Zeit
Float + timestamp A - R
3295 6 Maximale Verzerrung Strom L2 mit
Zeit
Float + timestamp A - R
3301 6 Maximale Verzerrung Strom L3 mit
Zeit
Float + timestamp A - R
3307 6 Maximale Netzfrequenz mit Zeit Float + timestamp - 45 ... 65 R
3313 6 Maximaler 3-Phasen-Durchschnitt
Spannung L-N mit Zeit
Float + timestamp V - R
3319 6 Maximaler 3-Phasen-Durchschnitt
Spannung L-L mit Zeit
Float + timestamp V - R
3325 6 Maximaler 3-Phasen-Durchschnitt
Strom mit Zeit
Float + timestamp A - R
3331 6 Maximale Gesamtscheinleistung mit
Zeit
Float + timestamp VA - R
3337 6 Maximale Gesamtwirkleistung mit
Zeit
Float + timestamp W - R
3343 6 Maximale Gesamtblindleistung (Qn)
mit Zeit
Float + timestamp var - R
3349 6 Maximaler Gesamtleistungsfaktor mit
Zeit
Float + timestamp - - R
3355 6 Maximaler Neutralleiterstrom mit Zeit Float + timestamp A - R
3361 6 Maximale Gesamtblindleistung (Qtot)
mit Zeit
Float + timestamp var - R
3367 6 Maximale Gesamtblindleistung (Q1)
mit Zeit
Float + timestamp var - R
3373 6 Maximaler gleitender Mittelwert
Spannung L1-N mit Zeit
Float + timestamp V - R
3379 6 Maximaler gleitender Mittelwert
Spannung L2-N mit Zeit
Float + timestamp V - R
3385 6 Maximaler gleitender Mittelwert
Spannung L3-N mit Zeit
Float + timestamp V - R
3391 6 Maximaler gleitender Mittelwert
Spannung L1-L2 mit Zeit
Float + timestamp V - R
3397 6 Maximaler gleitender Mittelwert
Spannung L2-L3 mit Zeit
Float + timestamp V - R
3403 6 Maximaler gleitender Mittelwert
Spannung L3-L1 mit Zeit
Float + timestamp V - R
3409 6 Maximaler gleitender Mittelwert
Strom L1 mit Zeit
Float + timestamp A - R
3415 6 Maximaler gleitender Mittelwert
Strom L2 mit Zeit
Float + timestamp A - R
3421 6 Maximaler gleitender Mittelwert
Strom L3 mit Zeit
Float + timestamp A - R
3427 6 Maximaler gleitender Mittelwert
Scheinleistung L1 mit Zeit
Float + timestamp VA - R
3433 6 Maximaler gleitender Mittelwert
Scheinleistung L2 mit Zeit
Float + timestamp VA - R
3439 6 Maximaler gleitender Mittelwert
Scheinleistung L3 mit Zeit
Float + timestamp VA - R
3445 6 Maximaler gleitender Mittelwert
Wirkleistung L1 mit Zeit
Float + timestamp W - R
3451 6 Maximaler gleitender Mittelwert
Wirkleistung L2 mit Zeit
Float + timestamp W - R
3457 6 Maximaler gleitender Mittelwert
Wirkleistung L3 mit Zeit
Float + timestamp W - R
3463 6 Maximaler gleitender Mittelwert
Blindleistung L1 (Qn) mit Zeit
Float + timestamp var - R
3469 6 Maximaler gleitender Mittelwert
Blindleistung L2 (Qn) mit Zeit
Float + timestamp var - R
3475 6 Maximaler gleitender Mittelwert
Blindleistung L3 (Qn) mit Zeit
Float + timestamp var - R
3481 6 Maximaler gleitender Mittelwert
Gesamtblindleistung L1 (Qtot) mit
Zeit
Float + timestamp var - R
3487 6 Maximaler gleitender Mittelwert
Gesamtblindleistung L2 (Qtot) mit
Zeit
Float + timestamp var - R
3493 6 Maximaler gleitender Mittelwert
Gesamtblindleistung L3 (Qtot) mit
Zeit
Float + timestamp var - R
3499 6 Maximaler gleitender Mittelwert
Blindleistung L1 (Q1) mit Zeit
Float + timestamp var - R
3505 6 Maximaler gleitender Mittelwert
Blindleistung L2 (Q1) mit Zeit
Float + timestamp var - R
3511 6 Maximaler gleitender Mittelwert
Blindleistung L3 (Q1) mit Zeit
Float + timestamp var - R
3517 6 Maximaler gleitender Mittelwert
Leistungsfaktor L1 mit Zeit
Float + timestamp - 0 … 1 R
3523 6 Maximaler gleitender Mittelwert
Leistungsfaktor L2 mit Zeit
Float + timestamp - 0 … 1 R
3529 6 Maximaler gleitender Mittelwert
Leistungsfaktor L3 mit Zeit
Float + timestamp - 0 … 1 R
3535 6 Maximaler gleitender Mittelwert
Gesamtscheinleistung mit Zeit
Float + timestamp VA - R
3541 6 Maximaler gleitender Mittelwert
Gesamtwirkleistung mit Zeit
Float + timestamp W - R
3547 6 Maximaler gleitender Mittelwert
Gesamtblindleistung (Qn) mit Zeit
Float + timestamp var - R
3553 6 Maximaler gleitender Mittelwert
Gesamtblindleistung (Qtot) mit Zeit
Float + timestamp var - R
3559 6 Maximaler gleitender Mittelwert
Gesamtblindleistung (Q1) mit Zeit
Float + timestamp var - R
3565 6 Maximaler gleitender Mittelwert
Gesamtleistungsfaktor mit Zeit
Float + timestamp - - R
3571 6 Max. gleitender Mittelwert der
Stromstärke im Neutralleiter mit Zeit
Float + timestamp A - R

A.3.9 Minimalwerte mit Zeitstempel und den Funktionscodes 0x03 und 0x04
Adressierbare Minimalwerte mit Zeitstempel
Tabelle A- 16 Verfügbare Messgrößen: Minimalwerte mit Zeitstempel
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
6001 6 Minimale Spannung L1-N mit Zeit Float + timestamp V - R
6007 6 Minimale Spannung L2-N mit Zeit Float + timestamp V - R
6013 6 Minimale Spannung L3-N mit Zeit Float + timestamp V - R
6019 6 Minimale Spannung L1-L2 mit Zeit Float + timestamp V - R
6025 6 Minimale Spannung L2-L3 mit Zeit Float + timestamp V - R
6031 6 Minimale Spannung L3-L1 mit Zeit Float + timestamp V - R
6037 6 Minimaler Strom L1 mit Zeit Float + timestamp A - R
6043 6 Minimaler Strom L2 mit Zeit Float + timestamp A - R
6049 6 Minimaler Strom L3 mit Zeit Float + timestamp A - R
6055 6 Minimale Scheinleistung L1 mit Zeit Float + timestamp VA - R
6061 6 Minimale Scheinleistung L2 mit Zeit Float + timestamp VA - R
6067 6 Minimale Scheinleistung L3 mit Zeit Float + timestamp VA - R
6073 6 Minimale Wirkleistung L1 mit Zeit Float + timestamp W - R
6079 6 Minimale Wirkleistung L2 mit Zeit Float + timestamp W - R
6085 6 Minimale Wirkleistung L3 mit Zeit Float + timestamp W - R
6091 6 Minimale Blindleistung L1 (Qn) mit Zeit Float + timestamp var - R
6097 6 Minimale Blindleistung L2 (Qn) mit Zeit Float + timestamp var - R
6103 6 Minimale Blindleistung L3 (Qn) mit Zeit Float + timestamp var - R
6109 6 Minimale Gesamtblindleistung L1 (Qtot)
mit Zeit
Float + timestamp var - R
6115 6 Minimale Gesamtblindleistung L2 (Qtot)
mit Zeit
Float + timestamp var - R
6121 6 Minimale Gesamtblindleistung L3 (Qtot)
mit Zeit
Float + timestamp var - R
6127 6 Minimale Blindleistung L1 (Q1) mit Zeit Float + timestamp var - R
6133 6 Minimale Blindleistung L2 (Q1) mit Zeit Float + timestamp var - R
6139 6 Minimale Blindleistung L3 (Q1) mit Zeit Float + timestamp var - R
6145 6 Minimaler Leistungsfaktor L1 mit Zeit Float + timestamp - 0 ... 1 R
6151 6 Minimaler Leistungsfaktor L2 mit Zeit Float + timestamp - 0 ... 1 R
6157 6 Minimaler Leistungsfaktor L3 mit Zeit Float + timestamp - 0 ... 1 R
6163 6 Minimaler Cos φ L1 mit Zeit Float + timestamp Cos φL1 - R
6169 6 Minimaler Cos φ L2 mit Zeit Float + timestamp Cos φL2 - R
6175 6 Minimaler Cos φ L3 mit Zeit Float + timestamp Cos φL3 - R
6181 6 Minimaler Phasenverschiebungswinkel L1
mit Zeit
Float + timestamp φ - R
6187 6 Minimaler Phasenverschiebungswinkel L2
mit Zeit
Float + timestamp φ - R
6193 6 Minimaler Phasenverschiebungswinkel L3
mit Zeit
Float + timestamp φ - R
6217 6 Minimale Netzfrequenz mit Zeit Float + timestamp - 45 ... 65 R
6223 6 Minimaler 3-Phasen Durchschnitt
Spannung L-N mit Zeit
Float + timestamp V - R
6229 6 Minimaler 3-Phasen Durchschnitt
Spannung L-L mit Zeit
Float + timestamp V - R
6235 6 Minimaler 3-Phasen Durchschnitt
Strom L-L mit Zeit
Float + timestamp A - R
6241 6 Minimale Gesamtscheinleistung mit Zeit Float + timestamp VA - R
6247 6 Minimale Gesamtwirkleistung mit Zeit Float + timestamp W - R
6253 6 Minimale Gesamtblindleistung (Qn) mit
Zeit
Float + timestamp var - R
6259 6 Minimaler Gesamtleistungsfaktor (Qn) mit
Zeit
Float + timestamp - - R
6265 6 Minimaler Neutralleiterstrom mit Zeit Float + timestamp A - R
6271 6 Minimale Gesamtblindleistung (Qtot) mit
Zeit
Float + timestamp var - R
6277 6 Minimale Gesamtblindleistung (Q1) mit
Zeit
Float + timestamp var - R
6283 6 Minimaler gleitender Mittelwert
Spannung L1-N mit Zeit mit Zeit
Float + timestamp V - R
6289 6 Minimaler gleitender Mittelwert
Spannung L2-N mit Zeit
Float + timestamp V - R
6295 6 Minimaler gleitender Mittelwert
Spannung L3-N mit Zeit
Float + timestamp V - R
6301 6 Minimaler gleitender Mittelwert
Spannung L1-L2 mit Zeit
Float + timestamp V - R
6307 6 Minimaler gleitender Mittelwert
Spannung L2-L3 mit Zeit
Float + timestamp V - R
6313 6 Minimaler gleitender Mittelwert
Spannung L3-L1 mit Zeit
Float + timestamp V - R
6319 6 Minimaler gleitender Mittelwert Strom L1
mit Zeit
Float + timestamp A - R
6325 6 Minimaler gleitender Mittelwert Strom L2
mit Zeit
Float + timestamp A - R
6331 6 Minimaler gleitender Mittelwert Strom L3
mit Zeit
Float + timestamp A - R
6337 6 Minimaler gleitender Mittelwert
Scheinleistung L1 mit Zeit
Float + timestamp VA - R
6343 6 Minimaler gleitender Mittelwert
Scheinleistung L2 mit Zeit
Float + timestamp VA - R
6349 6 Minimaler gleitender Mittelwert
Scheinleistung L3 mit Zeit
Float + timestamp VA - R
6355 6 Minimaler gleitender Mittelwert
Wirkleistung L1 mit Zeit
Float + timestamp W - R
6361 6 Minimaler gleitender Mittelwert
Wirkleistung L2 mit Zeit
Float + timestamp W - R
6367 6 Minimaler gleitender Mittelwert
Wirkleistung L3 mit Zeit
Float + timestamp W - R
6373 6 Minimaler gleitender Mittelwert
Blindleistung L1 (Qn) mit Zeit
Float + timestamp var - R
6379 6 Minimaler gleitender Mittelwert
Blindleistung L2 (Qn)
Float + timestamp var - R
6385 6 Minimaler gleitender Mittelwert
Blindleistung L3 (Qn) mit Zeit
Float + timestamp var - R
6391 6 Minimaler gleitender Mittelwert
Gesamtblindleistung L1 (Qtot) mit Zeit
Float + timestamp var - R
6397 6 Minimaler gleitender Mittelwert
Gesamtblindleistung L2 (Qtot) mit Zeit
Float + timestamp var - R
6403 6 Minimaler gleitender Mittelwert
Gesamtblindleistung L3 (Qtot) mit Zeit
Float + timestamp var - R
6409 6 Minimaler gleitender Mittelwert
Blindleistung L1 (Q1) mit Zeit
Float + timestamp var - R
6415 6 Minimaler gleitender Mittelwert
Blindleistung L2 (Q1) mit Zeit
Float + timestamp var - R
6421 6 Minimaler gleitender Mittelwert
Blindleistung L3 (Q1) mit Zeit
Float + timestamp var - R
6427 6 Minimaler gleitender Mittelwert
Leistungsfaktor L1 mit Zeit
Float + timestamp - 0 ... 1 R
6433 6 Minimaler gleitender Mittelwert
Leistungsfaktor L2 mit Zeit
Float + timestamp - 0 ... 1 R
6439 6 Minimaler gleitender Mittelwert
Leistungsfaktor L3 mit Zeit
Float + timestamp - 0 ... 1 R
6445 6 Minimaler gleitender Mittelwert
Gesamtscheinleistung mit Zeit
Float + timestamp VA - R
6451 6 Minimaler gleitender Mittelwert
Gesamtwirkleistung mit Zeit
Float + timestamp W - R
6457 6 Minimaler gleitender Mittelwert
Gesamtblindleistung (Qn) mit Zeit
Float + timestamp var - R
6463 6 Minimaler gleitender Mittelwert
Gesamtblindleistung (Qtot) mit Zeit
Float + timestamp var - R
6469 6 Minimaler gleitender Mittelwert
Gesamtblindleistung (Q1)
Float + timestamp var - R
6475 6 Minimaler gleitender Mittelwert
Gesamtleistungsfaktor mit Zeit
Float + timestamp - - R
6481 6 Min. gleitender Mittelwert der Stromstärke
im Neutralleiter mit Zeit
Float + timestamp A - R

A.3.10 Harmonische ohne Zeitstempel mit den Funktionscodes 0x03 und 0x04
Adressieren der Harmonischen ohne Zeitstempel
Tabelle A- 17 Harmonische Oberschwingungen der Spannung
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
9001 2 Grundschwingung Spannung L1-N Float V - R
9003 2 Grundschwingung Spannung L2-N Float V - R
9005 2 Grundschwingung Spannung L3-N Float V - R
9007 2 3. Oberschwingung Spannung L1-N Float % - R
9009 2 3. Oberschwingung Spannung L2-N Float % - R
9011 2 3. Oberschwingung Spannung L3-N Float % - R
9013 2 5. Oberschwingung Spannung L1-N Float % - R
9015 2 5. Oberschwingung Spannung L2-N Float % - R
9017 2 5. Oberschwingung Spannung L3-N Float % - R
9019 2 7. Oberschwingung Spannung L1-N Float % - R
9021 2 7. Oberschwingung Spannung L2-N Float % - R
9023 2 7. Oberschwingung Spannung L3-N Float % - R
9025 2 9. Oberschwingung Spannung L1-N Float % - R
9027 2 9. Oberschwingung Spannung L2-N Float % - R
9029 2 9. Oberschwingung Spannung L3-N Float % - R
9031 2 11. Oberschwingung Spannung L1-N Float % - R
9033 2 11. Oberschwingung Spannung L2-N Float % - R
9035 2 11. Oberschwingung Spannung L3-N Float % - R
9037 2 13. Oberschwingung Spannung L1-N Float % - R
9039 2 13. Oberschwingung Spannung L2-N Float % - R
9041 2 13. Oberschwingung Spannung L3-N Float % - R
9043 2 15. Oberschwingung Spannung L1-N Float % - R
9045 2 15. Oberschwingung Spannung L2-N Float % - R
9047 2 15. Oberschwingung Spannung L3-N Float % - R
9049 2 17. Oberschwingung Spannung L1-N Float % - R
9051 2 17. Oberschwingung Spannung L2-N Float % - R
9053 2 17. Oberschwingung Spannung L3-N Float % - R
9055 2 19. Oberschwingung Spannung L1-N Float % - R
9057 2 19. Oberschwingung Spannung L2-N Float % - R
9059 2 19. Oberschwingung Spannung L3-N Float % - R
9061 2 21. Oberschwingung Spannung L1-N Float % - R
9063 2 21. Oberschwingung Spannung L2-N Float % - R
9065 2 21. Oberschwingung Spannung L3-N Float % - R
9067 2 23. Oberschwingung Spannung L1-N Float % - R
9069 2 23. Oberschwingung Spannung L2-N Float % - R
9071 2 23. Oberschwingung Spannung L3-N Float % - R
9073 2 25. Oberschwingung Spannung L1-N Float % - R
9075 2 25. Oberschwingung Spannung L2-N Float % - R
9077 2 25. Oberschwingung Spannung L3-N Float % - R
9079 2 27. Oberschwingung Spannung L1-N Float % - R
9081 2 27. Oberschwingung Spannung L2-N Float % - R
9083 2 27. Oberschwingung Spannung L3-N Float % - R
9085 2 29. Oberschwingung Spannung L1-N Float % - R
9087 2 29. Oberschwingung Spannung L2-N Float % - R
9089 2 29. Oberschwingung Spannung L3-N Float % - R
9091 2 31. Oberschwingung Spannung L1-N Float % - R
9093 2 31. Oberschwingung Spannung L2-N Float % - R
9095 2 31. Oberschwingung Spannung L3-N Float % - R

Tabelle A- 18 Harmonische Oberschwingungen des Stroms
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
11001 2 Grundschwingung Strom L1 Float A - R
11003 2 Grundschwingung Strom L2 Float A - R
11005 2 Grundschwingung Strom L3 Float A - R
11007 2 3. Oberschwingung Strom L1 Float A - R
11009 2 3. Oberschwingung Strom L2 Float A - R
11011 2 3. Oberschwingung Strom L3 Float A - R
11013 2 5. Oberschwingung Strom L1 Float A - R
11015 2 5. Oberschwingung Strom L2 Float A - R
11017 2 5. Oberschwingung Strom L3 Float A - R
11019 2 7. Oberschwingung Strom L1 Float A - R
11021 2 7. Oberschwingung Strom L2 Float A - R
11023 2 7. Oberschwingung Strom L3 Float A - R
11025 2 9. Oberschwingung Strom L1 Float A - R
11027 2 9. Oberschwingung Strom L2 Float A - R
11029 2 9. Oberschwingung Strom L3 Float A - R
11031 2 11. Oberschwingung Strom L1 Float A - R
11033 2 11. Oberschwingung Strom L2 Float A - R
11035 2 11. Oberschwingung Strom L3 Float A - R
11037 2 13. Oberschwingung Strom L1 Float A - R
11039 2 13. Oberschwingung Strom L2 Float A - R
11041 2 13. Oberschwingung Strom L3 Float A - R
11043 2 15. Oberschwingung Strom L1 Float A - R
11045 2 15. Oberschwingung Strom L2 Float A - R
11047 2 15. Oberschwingung Strom L3 Float A - R
11049 2 17. Oberschwingung Strom L1 Float A - R
11051 2 17. Oberschwingung Strom L2 Float A - R
11053 2 17. Oberschwingung Strom L3 Float A - R
11055 2 19. Oberschwingung Strom L1 Float A - R
11057 2 19. Oberschwingung Strom L2 Float A - R
11059 2 19. Oberschwingung Strom L3 Float A - R
11061 2 21. Oberschwingung Strom L1 Float A - R
11063 2 21. Oberschwingung Strom L2 Float A - R
11065 2 21. Oberschwingung Strom L3 Float A - R
11067 2 23. Oberschwingung Strom L1 Float A - R
11069 2 23. Oberschwingung Strom L2 Float A - R
11071 2 23. Oberschwingung Strom L3 Float A - R
11073 2 25. Oberschwingung Strom L1 Float A - R
11075 2 25. Oberschwingung Strom L2 Float A - R
11077 2 25. Oberschwingung Strom L3 Float A - R
11079 2 27. Oberschwingung Strom L1 Float A - R
11081 2 27. Oberschwingung Strom L2 Float A - R
11083 2 27. Oberschwingung Strom L3 Float A - R
11085 2 29. Oberschwingung Strom L1 Float A - R
11087 2 29. Oberschwingung Strom L2 Float A - R
11089 2 29. Oberschwingung Strom L3 Float A - R
11091 2 31. Oberschwingung Strom L1 Float A - R
11093 2 31. Oberschwingung Strom L2 Float A - R
11095 2 31. Oberschwingung Strom L3 Float A - R
22001 2 Grundschwingung Spannung L1-L2 Float V - R
22003 2 Grundschwingung Spannung L2-L3 Float V - R
22005 2 Grundschwingung Spannung L3-L1 Float V - R
22007 2 3. Oberschwingung Spannung L1-L2 Float % - R
22009 2 3. Oberschwingung Spannung L2-L3 Float % - R
22011 2 3. Oberschwingung Spannung L3-L1 Float % - R
22013 2 5. Oberschwingung Spannung L1-L2 Float % - R
22015 2 5. Oberschwingung Spannung L2-L3 Float % - R
22017 2 5. Oberschwingung Spannung L3-L1 Float % - R
22019 2 7. Oberschwingung Spannung L1-L2 Float % - R
22021 2 7. Oberschwingung Spannung L2-L3 Float % - R
22023 2 7. Oberschwingung Spannung L3-L1 Float % - R
22025 2 9. Oberschwingung Spannung L1-L2 Float % - R
22027 2 9. Oberschwingung Spannung L2-L3 Float % - R
22029 2 9. Oberschwingung Spannung L3-L1 Float % - R
22031 2 11. Oberschwingung Spannung L1-L2 Float % - R
22033 2 11. Oberschwingung Spannung L2-L3 Float % - R
22035 2 11. Oberschwingung Spannung L3-L1 Float % - R
22037 2 13. Oberschwingung Spannung L1-L2 Float % - R
22039 2 13. Oberschwingung Spannung L2-L3 Float % - R
22041 2 13. Oberschwingung Spannung L3-L1 Float % - R
22043 2 15. Oberschwingung Spannung L1-L2 Float % - R
22045 2 15. Oberschwingung Spannung L2-L3 Float % - R
22047 2 15. Oberschwingung Spannung L3-L1 Float % - R
22049 2 17. Oberschwingung Spannung L1-L2 Float % - R
22051 2 17. Oberschwingung Spannung L2-L3 Float % - R
22053 2 17. Oberschwingung Spannung L3-L1 Float % - R
22055 2 19. Oberschwingung Spannung L1-L2 Float % - R
22057 2 19. Oberschwingung Spannung L2-L3 Float % - R
22059 2 19. Oberschwingung Spannung L3-L1 Float % - R
22061 2 21. Oberschwingung Spannung L1-L2 Float % - R
22063 2 21. Oberschwingung Spannung L2-L3 Float % - R
22065 2 21. Oberschwingung Spannung L3-L1 Float % - R
22067 2 23. Oberschwingung Spannung L1-L2 Float % - R
22069 2 23. Oberschwingung Spannung L2-L3 Float % - R
22071 2 23. Oberschwingung Spannung L3-L1 Float % - R
22073 2 25. Oberschwingung Spannung L1-L2 Float % - R
22075 2 25. Oberschwingung Spannung L2-L3 Float % - R
22077 2 25. Oberschwingung Spannung L3-L1 Float % - R
22079 2 27. Oberschwingung Spannung L1-L2 Float % - R
22081 2 27. Oberschwingung Spannung L2-L3 Float % - R
22083 2 27. Oberschwingung Spannung L3-L1 Float % - R
22085 2 29. Oberschwingung Spannung L1-L2 Float % - R
22087 2 29. Oberschwingung Spannung L2-L3 Float % - R
22089 2 29. Oberschwingung Spannung L3-L1 Float % - R
22091 2 31. Oberschwingung Spannung L1-L2 Float % - R
22093 2 31. Oberschwingung Spannung L2-L3 Float % - R
22095 2 31. Oberschwingung Spannung L3-L1 Float % - R

A.3.11 Harmonische mit Zeitstempel mit den Funktionscodes 0x03 und 0x04
Adressieren der Harmonischen mit Zeitstempel
Tabelle A- 20 Harmonische Oberschwingungen der Spannung
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
12999 6 Maximum 3. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13005 6 Maximum 3. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13011 6 Maximum 3. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13017 6 Maximum 5. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13023 6 Maximum 5. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13029 6 Maximum 5. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13035 6 Maximum 7. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13041 6 Maximum 7. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13047 6 Maximum 7. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13053 6 Maximum 9. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13059 6 Maximum 9. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13065 6 Maximum 9. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13071 6 Maximum 11. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13077 6 Maximum 11. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13083 6 Maximum 11. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13089 6 Maximum 13. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13095 6 Maximum 13. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13101 6 Maximum 13. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13107 6 Maximum 15. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13113 6 Maximum 15. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13119 6 Maximum 15. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13125 6 Maximum 17. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13131 6 Maximum 17. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13137 6 Maximum 17. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13143 6 Maximum 19. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13149 6 Maximum 19. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13155 6 Maximum 19. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13161 6 Maximum 21. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13167 6 Maximum 21. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13173 6 Maximum 21. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13179 6 Maximum 23. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13185 6 Maximum 23. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13191 6 Maximum 23. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13197 6 Maximum 25. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13203 6 Maximum 25. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13209 6 Maximum 25. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13215 6 Maximum 27. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13221 6 Maximum 27. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13227 6 Maximum 27. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13233 6 Maximum 29. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13239 6 Maximum 29. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13245 6 Maximum 29. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R
13251 6 Maximum 31. Oberschwingung
Spannung L1-N mit Zeit
Float + timestamp % - R
13257 6 Maximum 31. Oberschwingung
Spannung L2-N mit Zeit
Float + timestamp % - R
13263 6 Maximum 31. Oberschwingung
Spannung L3-N mit Zeit
Float + timestamp % - R

Tabelle A- 21 Harmonische Oberschwingungen des Stroms
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
19001 6 Maximum Grundschwingung Strom L1 mit
Zeit
Float + timestamp A - R
19007 6 Maximum Grundschwingung Strom L2 mit
Zeit
Float + timestamp A - R
19013 6 Maximum Grundschwingung Strom L3 mit
Zeit
Float + timestamp A - R
19019 6 Maximum 3. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19025 6 Maximum 3. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19031 6 Maximum 3. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19037 6 Maximum 5. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19043 6 Maximum 5. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19049 6 Maximum 5. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19055 6 Maximum 7. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19061 6 Maximum 7. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19067 6 Maximum 7. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19073 6 Maximum 9. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19079 6 Maximum 9. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19085 6 Maximum 9. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19091 6 Maximum 11. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19097 6 Maximum 11. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19103 6 Maximum 11. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19109 6 Maximum 13. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19115 6 Maximum 13. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19121 6 Maximum 13. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19127 6 Maximum 15. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19133 6 Maximum 15. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19139 6 Maximum 15. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19145 6 Maximum 17. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19151 6 Maximum 17. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19157 6 Maximum 17. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19163 6 Maximum 19. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19169 6 Maximum 19. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19175 6 Maximum 19. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19181 6 Maximum 21. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19187 6 Maximum 21. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19193 6 Maximum 21. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19199 6 Maximum 23. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19205 6 Maximum 23. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19211 6 Maximum 23. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19217 6 Maximum 25. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19223 6 Maximum 25. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19229 6 Maximum 25. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19235 6 Maximum 27. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19241 6 Maximum 27. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19247 6 Maximum 27. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19253 6 Maximum 29. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19259 6 Maximum 29. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19265 6 Maximum 29. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R
19271 6 Maximum 31. Oberschwingung Strom L1
mit Zeit
Float + timestamp A - R
19277 6 Maximum 31. Oberschwingung Strom L2
mit Zeit
Float + timestamp A - R
19283 6 Maximum 31. Oberschwingung Strom L3
mit Zeit
Float + timestamp A - R

A.3.12 Konfigurationseinstellungen mit den Funktionscodes 0x03, 0x04 und 0x10
Adressieren der Konfigurationseinstellungen
Auf alle unten aufgelisteten Konfigurationseinstellungen können Sie die Modbus
Funktionscodes 0x03 und 0x04 und 0x10 für Schreibzugriffe anwenden.
Tabelle A- 22 Konfigurationseinstellungen
Offset Anzahl
Register
Name Format Einheit Wertebereich Zugriff
0 = 3P4W
1 = 3P3W
2 = 3P4WB
3 = 3P3WB
50001 2 Anschlussart Unsigned long -
4 = 1P2W
RW
50003 2 Spannungswandler 0 = Nein
Ja / Nein
Unsigned long -
1 = Ja
RW
50005 2 Primärspannung Unsigned long - 1 ... 999999 V RW
50007 2 Sekundärspannung Unsigned long - 1 ... 690 V RW
50009 2 Stromwandler Ja / Nein? Unsigned long - 1 = Ja RW
50011 2 Primärstrom Unsigned long - 1 ... 999999 V RW
50013 2 Sekundärstrom Unsigned long - 1 A, 5 A RW
50017 2 Netzfrequenzeinstellungen Unsigned long - - RW
50019 2 Nullpunktunterdrückung Float % 0.0 ... 10.0 RW
HIWORD:
Anzahl der Unterperioden
0 ... 51)
50021 2 Unterperiodendauer Unsigned long -
LOWWORD:
Länge der
Unterperiode:
1, 2, 3, 4, 5, 6, 10, 20,
30, 60
RW
0 = Keine
Synchronisation
1 = Synchronisation
über Bus
2 = Synchronisation
über den DI
50023 2 Synchronisation Unsigned long -
3 = Interne Uhr
RW
0 = Keine
1 = Impuls Eingang
2 = Hoch- /
Niedertarifschaltung
3 = Zeitsynchronisation
4 = P / QKum
Synchronisation
50025 2 DI 0.0 Verwendungsart Unsigned long -
5 = Status
RW
50027 2 DI 0.0 Impuls- 0 = Impuls
Flankenauswertung
Unsigned long -
1 = Flanke
RW
0 = Bezug kWh
1 = Lieferung kWh
2 = Bezug kvarh
3 = Lieferung kvarh
50029 2 DI 0.0 Verwendung der
Zählinformation
Unsigned long -
4 = Text
RW
50031 2 DI 0.0 Wertigkeit der
Zählinformation
Unsigned long - 1 ... 999 RW
50033 2 DO 0.0
Schaltgruppenzuordnung
Unsigned long - 0 ... 99 RW
50035 2 DO 0.0 Verwendungsart Unsigned long -
0 = Aus
1 = Gerät ein
2 = Ferngesteuert
3 = Drehrichtung
4 = Grenzwertverletzung
5 = Energieimpuls
6 = Synchronisation
RW
0 = Grenzwert VKE
1 = Grenzwert 0
2 = Grenzwert 1
3 = Grenzwert 2
4 = Grenzwert 3
5 = Grenzwert 4
50037 2 DO 0.0
Grenzwertzuordnung
Unsigned long -
6 = Grenzwert 5
RW
50039 2 DO 0.0 Impuls- 0 = Impuls
Flankenauswertung
Unsigned long -
1 = Flanke
RW
0 = Bezug kWh
1 = Lieferung kWh
2 = Bezug kvarh
50041 2 DO 0.0 Quelle Zählsignal Unsigned long -
3 = Lieferung kvarh
RW
50043 2 DO 0.0 Wertigkeit der
Zählinformation
Unsigned long - 1 ... 999 RW
50045 2 DO 0.0 Impulslänge Unsigned long - 30 ... 500 RW
0 = Deutsch
1 = Englisch
2 = Portugiesisch
3 = Türkisch
4 = Spanisch
5 = Italienisch
6 = Russisch
7 = Französisch
50047 2 Dialogsprache Unsigned long -
8 = Chinesisch
RW
50049 2 Phasenbezeichner IEC / UL Unsigned long - 0 = IEC
1 = US
RW
50051 2 Universalzähler 1 Quelle Unsigned long -
0 = DI
1 = DO
2 = Grenzwert
VKE
3 = Grenzwert 0
4 = Grenzwert 1
5 = Grenzwert 2
6 = Grenzwert 3
7 = Grenzwert 4
8 = Grenzwert 5
9 = Grenzwert 6
10 = Grenzwert 7
11 = Grenzwert 8
12 = Grenzwert 9
13 = Grenzwert 10
14 = Grenzwert 11
RW
50053 2 Display
Aktualisierungszyklus
Unsigned long ms 330 ... 3000 RW
50055 2 Display Kontrast Unsigned long - 0 ... 10 RW
50057 2 Display Helligkeit Unsigned long % 0 ... 3 RW
50059 2 Display Helligkeit reduziert Unsigned long % 0 ... 3 RW
50061 2 Helligkeitsdauer Unsigned long min 0 ... 99 RW
50063 2 Grenzwert 0 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50065 2 Grenzwert 0 Hysterese Float & 0.0 ... 20.0 RW
50067 2 Grenzwert 0 Verzögerung Unsigned long s 0 ... 10 RW
50071 2 Grenzwert 0 Quelle Unsigned long - 0 ... 2412) RW
50073 2 Grenzwert 0 Wert Float - - RW
50075 2 Grenzwert 0 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50077 2 Grenzwert 1 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50079 2 Grenzwert 1 Hysterese Float % 0.0 ... 20.0 RW
50081 2 Grenzwert 1 Verzögerung Unsigned long s 0 ... 10 RW
50085 2 Grenzwert 1 Quelle Unsigned long - 0 ... 2412) RW
50087 2 Grenzwert 1 Wert Float - - RW
50089 2 Grenzwert 1 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50091 2 Grenzwert 2 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50093 2 Grenzwert 2 Hysterese Float % 0.0 ... 20.0 RW
50095 2 Grenzwert 2 Verzögerung Unsigned long s 0 ... 10 RW
50099 2 Grenzwert 2 Quelle Unsigned long - 0 ... 2412) RW
50101 2 Grenzwert 2 Wert Float - - RW
50103 2 Grenzwert 2 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50105 2 Grenzwert 3 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50107 2 Grenzwert 3 Hysterese Float % 0.0 ... 20.0 RW
50109 2 Grenzwert 3 Verzögerung Unsigned long s 0 ... 10 RW
50113 2 Grenzwert 3 Quelle Unsigned long - 0 ... 2412) RW
50115 2 Grenzwert 3 Wert Float - - RW
50117 2 Grenzwert 3 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50119 2 Grenzwert 4 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50121 2 Grenzwert 4 Hysterese Float % 0.0 ... 20.0 RW
50123 2 Grenzwert 4 Verzögerung Unsigned long s 0 ... 10 RW
50127 2 Grenzwert 4 Quelle Unsigned long - 0 ... 2412) RW
50129 2 Grenzwert 4 Wert Float - - RW
50131 2 Grenzwert 4 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50133 2 Grenzwert 5 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50135 2 Grenzwert 5 Hysterese Float % 0.0 ... 20.0 RW
50137 2 Grenzwert 5 Verzögerung Unsigned long s 0 ... 10 RW
50141 2 Grenzwert 5 Quelle Unsigned long - 0 ... 2412) RW
50143 2 Grenzwert 5 Wert Float - - RW
50145 2 Grenzwert 5 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50147 2 Grenzwert 6 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50149 2 Grenzwert 6 Hysterese Float % 0.0 ... 20.0 RW
50151 2 Grenzwert 6 Verzögerung Unsigned long s 0 ... 10 RW
50155 2 Grenzwert 6 Quelle Unsigned long - 0 ... 2412) RW
50157 2 Grenzwert 6 Wert Float - - RW
50159 2 Grenzwert 6 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50161 2 Grenzwert 7 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50163 2 Grenzwert 7 Hysterese Float % 0.0 ... 20.0 RW
50165 2 Grenzwert 7 Verzögerung Unsigned long s 0 ... 10 RW
50169 2 Grenzwert 7 Quelle Unsigned long - 0 ... 2412) RW
50171 2 Grenzwert 7 Wert Float - - RW
50173 2 Grenzwert 7 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50175 2 Grenzwert 8 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50177 2 Grenzwert 8 Hysterese Float % 0.0 ... 20.0 RW
50179 2 Grenzwert 8 Verzögerung Unsigned long s 0 ... 10 RW
50183 2 Grenzwert 8 Quelle Unsigned long - 0 ... 2412) RW
50185 2 Grenzwert 8 Wert Float - - RW
50187 2 Grenzwert 8 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50189 2 Grenzwert 9 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50191 2 Grenzwert 9 Hysterese Float % 0.0 ... 20.0 RW
50193 2 Grenzwert 9 Verzögerung Unsigned long s 0 ... 10 RW
50197 2 Grenzwert 9 Quelle Unsigned long - 0 ... 2412) RW
50199 2 Grenzwert 9 Wert Float - - RW
50201 2 Grenzwert 9 Modus ≥/< Unsigned long - 0 = Größer als RW
1 = Kleiner als
50203 2 Grenzwert 10 ON/OFF Unsigned long - 0 = OFF RW
1 = ON
50205 2 Grenzwert 10 Hysterese Float % 0.0 ... 20.0 RW
50207 2 Grenzwert 10 Verzögerung Unsigned long s 0 ... 10 RW
50211 2 Grenzwert 10 Quelle Unsigned long - 0 ... 2412) RW
50213 2 Grenzwert 10 Wert Float - - RW
50215 2 Grenzwert 10 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
50217 2 Grenzwert 11 ON/OFF Unsigned long - 0 = OFF
1 = ON
RW
50219 2 Grenzwert 11 Hysterese Float % 0.0 ... 20.0 RW
50221 2 Grenzwert 11 Verzögerung Unsigned long s 0 ... 10 RW
50225 2 Grenzwert 11 Quelle Unsigned long - 0 ... 2412) RW
50227 2 Grenzwert 11 Wert Float - - RW
50229 2 Grenzwert 11 Modus ≥/< Unsigned long - 0 = Größer als
1 = Kleiner als
RW
0 = dd.mm.yyyy
1 = mm/dd/yy
50231 2 Datumsformat Unsigned long -
2 = yyyy-mm-dd
RW
50233 2 Sommerzeit Unsigned long -
0 = Nein
1 = Auto EU
2 = Auto US
3 = Tabelle für
individuelle
Zeitumstellung
RW
50235 2 Zeitzone Long min MODULO(30)==0 RW
50237 2 Mittlungszeit gleitende
Mittelwerte
Unsigned long s 3,5,10,30,60,300,600,
900
RW
0 = Qn
1 = Qtot
50239 2 Verwendete
Blindleistungsart
Unsigned long -
2 = Q1
RW
Byte 2 Port
Byte 2 0 ... 11
Byte 3 Bit
50241 2 Universalzähler 1
DI-Zählsignal
Unsigned long -
Byte 3 0 ... 7
RW
50243 2 Invertiere Strom L1 Unsigned long - 0 = Normal
1 = Invers
RW
50245 2 Invertiere Strom L2 Unsigned long - 0 = Normal
1 = Invers
RW
50247 2 Invertiere Strom L3 Unsigned long - 0 = Normal
1 = Invers
RW
50249 2 Stromuntergrenze für
Betriebstundenzählung
Unsigned long % 0 ... 10 RW
0 = DI
1 = DO
2 = Grenzwert
VKE
3 = Grenzwert 0
4 = Grenzwert 1
5 = Grenzwert 2
6 = Grenzwert 3
7 = Grenzwert 4
8 = Grenzwert 5
9 = Grenzwert 6
10 = Grenzwert 7
11 = Grenzwert 8
12 = Grenzwert 9
13 = Grenzwert 10
50251 2 Universalzähler 2 Quelle Unsigned long -
14 = Grenzwert 11
50253 2 Universalzähler 2
DI-Zählsignal
Unsigned long -
Byte 2 Port
Byte 2 0 ... 11
Byte 3 Bit
Byte 3 0 ... 7
RW
61167 7 Digitaleingang Parameter Unsigned long - uchar RW
61175 7 Digitalausgang Parameter stOutputPara - uchar RW
62101 8 Ereignisaufzeichnung
Parameter
stEventPara - uchar RW
62301 27 Logisch verknüpfte
Grenzwertparameter
stCombLimitPara - - RW

A.3.13 Wertebereich für Grenzwert Quelle
Belegung des Wertebereichs der Parameter Grenzwert x Quelle
Tabelle A- 23 Belegung der Werte 0 bis 241
Wert Belegung
0 = Spannung L1-N
1 = Spannung L2-N
2 = Spannung L3-N
3 = Spannung L1-L2
4 = Spannung L2-L3
5 = Spannung L3-L1
6 = Strom L1
7 = Strom L2
8 = Strom L3
9 = Scheinleistung L1
10 = Scheinleistung L2
11 = Scheinleistung L3
12 = Wirkleistung L1
13 = Wirkleistung L2
14 = Wirkleistung L3
15 = Blindleistung L1 (Qn)
16 = Blindleistung L2 (Qn)
17 = Blindleistung L3 (Qn)
18 = Gleitender Mittelwert Spannung L1-N
19 = Gleitender Mittelwert Spannung L2-N
20 = Gleitender Mittelwert Spannung L3-N
21 = Gleitender Mittelwert Spannung L1-L2
22 = Gleitender Mittelwert Spannung L2-L3
23 = Gleitender Mittelwert Spannung L3-L1
24 = Gleitender Mittelwert Strom L1
25 = Gleitender Mittelwert Strom L2
26 = Gleitender Mittelwert Strom L3
27 = Gleitender Mittelwert Scheinleistung L1
28 = Gleitender Mittelwert Scheinleistung L2
29 = Gleitender Mittelwert Scheinleistung L3
30 = Gleitender Mittelwert Wirkleistung L1
31 = Gleitender Mittelwert Wirkleistung L2
32 = Gleitender Mittelwert Wirkleistung L3
33 = Gleitender Mittelwert Blindleistung L1 (Qn)
34 = Gleitender Mittelwert Blindleistung L2 (Qn)
35 = Gleitender Mittelwert Blindleistung L3 (Qn)
36 = Gleitender Mittelwert Gesamtblindleistung L1 (Qtot)
37 = Gleitender Mittelwert Gesamtblindleistung L2 (Qtot)
38 = Gleitender Mittelwert Gesamtblindleistung L3 (Qtot)
39 = Gleitender Mittelwert Blindleistung L1 (Q1)
40 = Gleitender Mittelwert Blindleistung L2 (Q1)
41 = Gleitender Mittelwert Blindleistung L3 (Q1)
42 = Gleitender Mittelwert Leistungsfaktor L1
43 = Gleitender Mittelwert Leistungsfaktor L2
44 = Gleitender Mittelwert Leistungsfaktor L3
45 = Leistungsfaktor L1
46 = Leistungsfaktor L2
47 = Leistungsfaktor L3
48 = THD Spannung L1
49 = THD Spannung L2
50 = THD Spannung L3
51 = THD Strom L1
52 = THD Strom L2
53 = THD Strom L3
54 = THD Spannung L1-L2
55 = THD Spannung L2-L3
56 = THD Spannung L3-L1
57 = Blindleistung L1 (Q1)
58 = Blindleistung L2 (Q1)
59 = Blindleistung L3 (Q1)
60 = Gesamtblindleistung L1 (Qtot)
61 = Gesamtblindleistung L2 (Qtot)
62 = Gesamtblindleistung L3 (Qtot)
63 = Cos φ L1
64 = Cos φ L2
65 = Cos φ L3
66 = Verzerrung Strom L1
67 = Verzerrung Strom L2
68 = Verzerrung Strom L3
69 = Phasenwinkel L1-L1
70 = Phasenwinkel L1-L2
71 = Phasenwinkel L1-L3
72 = Phasenverschiebungswinkel L1
73 = Phasenverschiebungswinkel L2
74 = Phasenverschiebungswinkel L3
75 = Netzfrequenz
76 = 3-Phasen-Durchschnitt Spannung L-N
77 = 3-Phasen-Durchschnitt Spannung L-L
78 = 3-Phasen-Durchschnitt Strom
79 = Gesamtscheinleistung
80 = Gesamtwirkleistung
81 = Gesamtblindleistung (Qn)
82 = Gesamtblindleistung (Q1)
83 = Gesamtblindleistung (Qtot)
84 = Gleitender Mittelwert Gesamtscheinleistung
85 = Gleitender Mittelwert Gesamtwirkleistung
86 = Gleitender Mittelwert Gesamtleistungsfaktor
87 = Gleitender Mittelwert Gesamtblindleistung (Qn)
88 = Gleitender Mittelwert Gesamtblindleistung (Q1)
89 = Gleitender Mittelwert Gesamtblindleistung (Qtot)
90 = Gesamtleistungsfaktor
91 = Amplitudenunsymmetrie der Spannung
92 = Amplitudenunsymmetrie des Stroms
93 = Spannungsunsymmetrie
94 = Stromunsymmetrie
95 = Neutralleiterstrom
96 = Gleitender Mittelwert Neutralleiterstrom
97 = Grundschwingung Spannung L1-N
98 = Grundschwingung Spannung L2-N
99 = Grundschwingung Spannung L3-N
100 = 3. Oberschwingung Spannung L1-N
101 = 3. Oberschwingung Spannung L2-N
102 = 3. Oberschwingung Spannung L3-N
103 = 5. Oberschwingung Spannung L1-N
104 = 5. Oberschwingung Spannung L2-N
105 = 5. Oberschwingung Spannung L3-N
106 = 7. Oberschwingung Spannung L1-N
107 = 7. Oberschwingung Spannung L2-N
108 = 7. Oberschwingung Spannung L3-N
109 = 9. Oberschwingung Spannung L1-N
110 = 9. Oberschwingung Spannung L2-N
111 = 9. Oberschwingung Spannung L3-N
112 = 11. Oberschwingung Spannung L1-N
113 = 11. Oberschwingung Spannung L2-N
114 = 11. Oberschwingung Spannung L3-N
115 = 13. Oberschwingung Spannung L1-N
116 = 13. Oberschwingung Spannung L2-N
117 = 13. Oberschwingung Spannung L3-N
118 = 15. Oberschwingung Spannung L1-N
119 = 15. Oberschwingung Spannung L2-N
120 = 15. Oberschwingung Spannung L3-N
121 = 17. Oberschwingung Spannung L1-N
122 = 17. Oberschwingung Spannung L2-N
123 = 17. Oberschwingung Spannung L3-N
124 = 19. Oberschwingung Spannung L1-N
125 = 19. Oberschwingung Spannung L2-N
126 = 19. Oberschwingung Spannung L3-N
127 = 21. Oberschwingung Spannung L1-N
128 = 21. Oberschwingung Spannung L2-N
129 = 21. Oberschwingung Spannung L3-N
130 = 23. Oberschwingung Spannung L1-N
131 = 23. Oberschwingung Spannung L2-N
132 = 23. Oberschwingung Spannung L3-N
133 = 25. Oberschwingung Spannung L1-N
134 = 25. Oberschwingung Spannung L2-N
135 = 25. Oberschwingung Spannung L3-N
136 = 27. Oberschwingung Spannung L1-N
137 = 27. Oberschwingung Spannung L2-N
138 = 27. Oberschwingung Spannung L3-N
139 = 29. Oberschwingung Spannung L1-N
140 = 29. Oberschwingung Spannung L2-N
141 = 29. Oberschwingung Spannung L3-N
142 = 31. Oberschwingung Spannung L1-N
143 = 31. Oberschwingung Spannung L2-N
144 = 31. Oberschwingung Spannung L3-N
145 = Grundschwingung Spannung L1-L2
146 = Grundschwingung Spannung L2-L3
147 = Grundschwingung Spannung L3-L1
148 = 3. Oberschwingung Spannung L1-L2
149 = 3. Oberschwingung Spannung L2-L3
150 = 3. Oberschwingung Spannung L3-L1
151 = 5. Oberschwingung Spannung L1-L2
152 = 5. Oberschwingung Spannung L2-L3
153 = 5. Oberschwingung Spannung L3-L1
154 = 7. Oberschwingung Spannung L1-L2
155 = 7. Oberschwingung Spannung L2-L3
156 = 7. Oberschwingung Spannung L3-L1
157 = 9. Oberschwingung Spannung L1-L2
158 = 9. Oberschwingung Spannung L2-L3
159 = 9. Oberschwingung Spannung L3-L1
160 = 11. Oberschwingung Spannung L1-L2
161 = 11. Oberschwingung Spannung L2-L3
162 = 11. Oberschwingung Spannung L3-L1
163 = 13. Oberschwingung Spannung L1-L2
164 = 13. Oberschwingung Spannung L2-L3
165 = 13. Oberschwingung Spannung L3-L1
166 = 15. Oberschwingung Spannung L1-L2
167 = 15. Oberschwingung Spannung L2-L3
168 = 15. Oberschwingung Spannung L3-L1
169 = 17. Oberschwingung Spannung L1-L2
170 = 17. Oberschwingung Spannung L2-L3
171 = 17. Oberschwingung Spannung L3-L1
172 = 19. Oberschwingung Spannung L1-L2
173 = 19. Oberschwingung Spannung L2-L3
174 = 19. Oberschwingung Spannung L3-L1
175 = 21. Oberschwingung Spannung L1-L2
176 = 21. Oberschwingung Spannung L2-L3
177 = 21. Oberschwingung Spannung L3-L1
178 = 23. Oberschwingung Spannung L1-L2
179 = 23. Oberschwingung Spannung L2-L3
180 = 23. Oberschwingung Spannung L3-L1
181 = 25. Oberschwingung Spannung L1-L2
182 = 25. Oberschwingung Spannung L2-L3
183 = 25. Oberschwingung Spannung L3-L1
184 = 27. Oberschwingung Spannung L1-L2
185 = 27. Oberschwingung Spannung L2-L3
186 = 27. Oberschwingung Spannung L3-L1
187 = 29. Oberschwingung Spannung L1-L2
188 = 29. Oberschwingung Spannung L2-L3
189 = 29. Oberschwingung Spannung L3-L1
190 = 31. Oberschwingung Spannung L1-L2
191 = 31. Oberschwingung Spannung L2-L3
192 = 31. Oberschwingung Spannung L3-L1
193 = Grundschwingung Strom L1
194 = Grundschwingung Strom L2
195 = Grundschwingung Strom L3
196 = 3. Oberschwingung Strom L1
197 = 3. Oberschwingung Strom L2
198 = 3. Oberschwingung Strom L3
199 = 5. Oberschwingung Strom L1
200 = 5. Oberschwingung Strom L2
201 = 5. Oberschwingung Strom L3
202 = 7. Oberschwingung Strom L1
203 = 7. Oberschwingung Strom L2
204 = 7. Oberschwingung Strom L3
205 = 9. Oberschwingung Strom L1
206 = 9. Oberschwingung Strom L2
207 = 9. Oberschwingung Strom L3
208 = 11. Oberschwingung Strom L1
209 = 11. Oberschwingung Strom L2
210 = 11. Oberschwingung Strom L3
211 = 13. Oberschwingung Strom L1
212 = 13. Oberschwingung Strom L2
213 = 13. Oberschwingung Strom L3
214 = 15. Oberschwingung Strom L1
215 = 15. Oberschwingung Strom L2
216 = 15. Oberschwingung Strom L3
217 = 17. Oberschwingung Strom L1
218 = 17. Oberschwingung Strom L2
219 = 17. Oberschwingung Strom L3
220 = 19. Oberschwingung Strom L1
221 = 19. Oberschwingung Strom L2
222 = 19. Oberschwingung Strom L3
223 = 21. Oberschwingung Strom L1
224 = 21. Oberschwingung Strom L2
225 = 21. Oberschwingung Strom L3
226 = 23. Oberschwingung Strom L1
227 = 23. Oberschwingung Strom L2
228 = 23. Oberschwingung Strom L3
229 = 25. Oberschwingung Strom L1
230 = 25. Oberschwingung Strom L2
231 = 25. Oberschwingung Strom L3
232 = 27. Oberschwingung Strom L1
233 = 27. Oberschwingung Strom L2
234 = 27. Oberschwingung Strom L3
235 = 29. Oberschwingung Strom L1
236 = 29. Oberschwingung Strom L2
237 = 29. Oberschwingung Strom L3
238 = 31. Oberschwingung Strom L1
239 = 31. Oberschwingung Strom L2
240 = 31. Oberschwingung Strom L3
241 = Prozessbetriebsstundenzähler

A.3.14 Kommunikationseinstellungen mit den Funktionscodes 0x03, 0x04 und 0x10
Adressieren der Kommunikationseinstellungen
Tabelle A- 24 Kommunikationseinstellungen
Offset Anzahl
Register
Name Format Einheit Anwendbare
Modbus
Funktionscodes
Wertebereich Zugriff
63001 2 IP-Adresse Unsigned long - • 0x03
• 0x04
• 0x10
0 ... FFFFFFFFh RW
63003 2 Subnet-Maske Unsigned long - • 0x03
• 0x04
• 0x10
0 ... FFFFFFFFh RW
63005 2 Gateway Unsigned long - • 0x03
• 0x04
• 0x10
0 ... FFFFFFFFh RW
63007 2 Bootloader Version Unsigned long - • 0x03
• 0x04
char, uchar, uchar,
uchar
R
63009 2 Passwortschutz 0 = OFF
ON/OFF
Unsigned long - • 0x03
• 0x04 1 = ON
R
63011 2 Herstellungsdatum Unsigned long - • 0x03
• 0x04
• 0x10
[Datumsangabe] R
63015 2 Ethernet Protokoll Unsigned long - • 0x03 0 = Modbus TCP
• 0x04
• 0x10
1 = SEAbus TCP
RW
0 = Modbus TCP
1 = SEAbus
seriell
2 = Serielles
Gateway
63017 2 Protokoll
Modulschnittstelle 1
Unsigned long - • 0x03
• 0x04
• 0x10
3 = Modbus
Gateway
RW
63019 2 Adresse
Modulschnittstelle 1
Unsigned long - • 0x03
• 0x04
• 0x10
1 ... 247 RW
0 = 4800 Baud
1 = 9600 Baud
2 = 19 200 Baud
63021 2 Baudrate
Modulschnittstelle 1
Unsigned long - • 0x03
• 0x04
• 0x10
3 = 38 400 Baud
RW
0 = 8N2
1 = 8E1
2 = 8O1
63023 2 Format
Modulschnittstelle 1
Unsigned long - • 0x03
• 0x04
• 0x10
3 = 8N1
RW
63025 2 Antwortzeit
Modulschnittstelle 1
Unsigned long ms • 0x03
• 0x04
• 0x10
0 ... 255 RW
0 = Modbus RTU
1 = SEAbus
seriell
2 = Serielles
Gateway
63033 2 Protokoll
Modulschnittstelle 2
Unsigned long - • 0x03
• 0x04
• 0x10
3 = Modbus
Gateway
RW
63035 2 Adresse
Modulschnittstelle 2
Unsigned long - • 0x03
• 0x04
• 0x10
1 ... 247 RW
63037 2 Baudrate
Modulschnittstelle 1
Unsigned long - • 0x03
• 0x04
• 0x10
0 = 4800 Baud
1 = 9600 Baud
2 = 19 200 Baud
3 = 38 400 Baud
RW
0 = 8N2
1 = 8E1
2 = 8O1
63039 2 Format
Modulschnittstelle 2
Unsigned long - • 0x03
• 0x04
• 0x10
3 = 8N1
RW
63041 2 Antwortzeit
Modulschnittstelle 1
Unsigned long ms • 0x03
• 0x04
• 0x10
0 ... 255 RW
63043 2 TCP/IP-Port
Gateway
Modulschnittstelle 1
Unsigned long ms • 0x03
• 0x04
• 0x10
1-ffffh RW
63045 2 TCP/IP-Port
Gateway
Modulschnittstelle 1
Unsigned long ms • 0x03
• 0x04
• 0x10
1-ffffh RW
63065 2 Profibus ID PAC4200 Unsigned long - • 0x03
• 0x04
8173h R

A.3.15 I&M-Einstellungen
Adressieren der Einstellungen für die I&M-Daten
Tabelle A- 25 Einstellungen für die I&M-Daten
Offset Anzahl
Register
Name Format Einheit Anwendbare
Modbus
Funktionscodes
Wertebereich Zugriff
64001 27 I&M-Daten PAC4200 stIM0 - • 0x03
• 0x04
- R(W)
64028 89 I&M 0 bis I&M 4-Daten
PAC4200
stIM14 - • 0x03
• 0x04
• 0x10
- RW
64117 27 I&M-Daten Modulschnittstelle 1 stIM0- - • 0x03
• 0x04
- R(W)
64144 27 I&M-Daten Modulschnittstelle 2 stIM0 - • 0x03
• 0x04
- R(W)

A.3.16 Kommandos mit dem Funktionscode 0x06
Adressieren der Kommandos
Tabelle A- 26 Kommandos
Offset Anzahl
Register
Name Format Anwendbare
Modbus
Funktionscodes
Wertebereich Zugriff
60002 1 Zurücksetzen der
Maximalwerte
Unsigned short 0x06 0 W
60003 1 Zurücksetzen der
Minimalwerte
Unsigned short 0x06 0 W
0 = alle
1 = Bezogene
Wirkenergie Tarif 1
2 = Bezogene
Wirkenergie Tarif 2
3 = Gelieferte
Wirkenergie Tarif 1
4 = Gelieferte
Wirkenergie Tarif 2
5 = Bezogene
Blindenergie Tarif 1
6 = Bezogene
Blindenergie Tarif 2
7 = Gelieferte
Blindenergie Tarif 1
8 = Gelieferte
Blindenergie Tarif 2
9 = Scheinenergie Tarif 1
10 = Scheinenergie Tarif 2
11 = Prozesswirkenergie
12 = Prozessblindenergie
60004 1 Zurücksetzen der
Energiezähler
Unsigned short 0x06
13 = Prozessscheinenergie
W
60005 1 Synchronisation der
Messperiode
Unsigned short 0x06 1 ... 60 min W
60006 1 Tarif umschalten Unsigned short 0x06 0 = Hochtarif
1 = Niedertarif
W
60007 1 Quittieren der Diagnosebits Unsigned short 0x06 0-ffffh W
60008 1 Ausgänge umschalten
(wenn parametriert)
Unsigned short 0x06
Byte 0
Bit 4 und
Bit 7
Port 0 ... 11
Byte 0
Bit 0 ... 3
Portbitnummer
0 ... 7
Byte 1 = 0 Ausgang
Port.Portbitnummer
OFF
Byte 1 = 1 Ausgang
Port.Portbitnummer
ON
W
Hi 0 ... 99, Lo 0 ... 1
HiByte Gruppenzuordnung
60009 1 Schaltbefehl für
Schaltgruppe
Unsigned short 0x06
LoByte 0 = ON
1 = OFF
W
60010 1 Zurücksetzen des
Tagesenergiezählers
Unsigned short 0x06 815 W
60011 1 Zurücksetzen der
Lastgangaufzeichnung
Unsigned short 0x06 815 W
60012 1 Zurücksetzen der
Ereignisaufzeichnung
Unsigned short 0x06 815 W
60013 1 Setzen der Standard-
Ereignisaufzeichnungsbedingungen
Unsigned short 0x06 815 W
60014 1 Setzen der Standard E/AParameter
Unsigned short 0x06 815 W
65292 2 Inkrement Datum / Zeit Unsigned long 0x10 1-FFFFFFFFh1) W

A.3.17 Modbus Standard Geräteidentifikation mit dem Funktionscode 0x2B
Adressieren der Modbus Standard Geräteidentifikation
Auf diese Geräteidentifikations-Parameter können Sie den Modbus Funktionscode 0x2B
anwenden.
Tabelle A- 27 Modbus Standard Geräteidentifikations-Parameter
Objekt-ID Name Format Zugriff
OID 0 Hersteller String R
OID 1 Hersteller Gerätename String R
OID 2 Firmware Version / Bootloader Version String R
